<!doctype html><html lang=zh-CN dir=ltr class="docs-wrapper plugin-docs plugin-id-default docs-version-current docs-doc-page docs-doc-id-Solutions/home-building-automation/cn_hvac-setpoint-control" data-has-hydrated=false><meta charset=UTF-8><meta name=generator content="Docusaurus v3.8.1"><title data-rh=true>边缘网关上的暖通设定值控制：选型、部署与实测数据 | Seeed Studio Wiki</title><meta data-rh=true name=viewport content="width=device-width, initial-scale=1.0"><meta data-rh=true name=twitter:card content=summary_large_image><meta data-rh=true property=og:url content=https://wiki.seeedstudio.com/cn/solutions/hvac-setpoint-control/><meta data-rh=true property=og:locale content=zh_CN><meta data-rh=true name=docusaurus_locale content=cn><meta data-rh=true name=docsearch:language content=cn><meta data-rh=true name=docusaurus_version content=current><meta data-rh=true name=docusaurus_tag content=docs-default-current><meta data-rh=true name=docsearch:version content=current><meta data-rh=true name=docsearch:docusaurus_tag content=docs-default-current><meta data-rh=true property=og:title content="边缘网关上的暖通设定值控制：选型、部署与实测数据 | Seeed Studio Wiki"><meta data-rh=true name=description content="边缘网关上的中央空调设定值监督控制——OPC UA、Modbus、BACnet/IP 与 SDM630 电能表汇入同一套点位模型，KNN 预测设定值，每次写入都读回核实才算生效"><meta data-rh=true property=og:description content="边缘网关上的中央空调设定值监督控制——OPC UA、Modbus、BACnet/IP 与 SDM630 电能表汇入同一套点位模型，KNN 预测设定值，每次写入都读回核实才算生效"><meta data-rh=true name=keywords content="暖通设定值控制,楼宇节能改造,监督控制,BACnet/IP,Modbus TCP,Modbus RTU,OPC UA,Eastron SDM630,电能表模板,KNN 预测,写入读回核实,控制回滚,reComputer R1100"><meta data-rh=true property=og:image content=https://media-cdn.seeedstudio.com/media/catalog/product/cache/961a49e1875f8c1f40e5990d74e68365/1/-/1-113991334.jpg><meta data-rh=true name=twitter:image content=https://media-cdn.seeedstudio.com/media/catalog/product/cache/961a49e1875f8c1f40e5990d74e68365/1/-/1-113991334.jpg><link data-rh=true rel=icon href=/cn/img/S.png><link data-rh=true rel=canonical href=https://wiki.seeedstudio.com/cn/solutions/hvac-setpoint-control/><link data-rh=true rel=alternate href=https://wiki.seeedstudio.com/cn/solutions/hvac-setpoint-control/ hreflang=zh-CN><link data-rh=true rel=alternate href=https://wiki.seeedstudio.com/cn/solutions/hvac-setpoint-control/ hreflang=x-default><script data-rh=true type=application/ld+json>{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","item":"https://wiki.seeedstudio.com/cn/solutions/hvac-setpoint-control","name":"边缘网关暖通控制","position":1}]}</script><link rel=preconnect href=https://www.googletagmanager.com><script>window.dataLayer=window.dataLayer||[],function(e,t,a,i,n){e[i]=e[i]||[],e[i].push({"gtm.start":new Date().getTime(),event:"gtm.js"});var d=t.getElementsByTagName(a)[0],o=t.createElement(a);o.async=!0,o.src="https://www.googletagmanager.com/gtm.js?id="+n+("dataLayer"!=i?"&l="+i:""),d.parentNode.insertBefore(o,d)}(window,document,"script","dataLayer","GTM-M4JG2HVB"),window.__COPY_PAGE_BUTTON_OPTIONS__={customStyles:{},enabledActions:["copy","view","chatgpt","claude","gemini"],generateMarkdownRoutes:!1,placement:"auto",mcpServer:null,labels:{button:{label:"复制页面"},copy:{title:"复制为 Markdown",description:"将本页内容复制为 Markdown"},view:{title:"以 Markdown 查看",description:"以 Markdown 格式查看本页内容"},chatgpt:{title:"在 ChatGPT 中打开",description:"将本页内容作为上下文发送到 ChatGPT"},claude:{title:"在 Claude 中打开",description:"将本页内容作为上下文发送到 Claude"},gemini:{title:"在 Gemini 中打开",description:"将本页内容作为上下文发送到 Gemini"}},id:"default"}</script><link rel=search type=application/opensearchdescription+xml title="Seeed Studio Wiki" href=/cn/opensearch.xml><script src=https://viewer.altium.com/client/static/js/embed.js async></script><script src=/js/custom.js async></script><script src=/js/language-switcher.js async></script><link rel=stylesheet href=/cn/assets/css/styles.61038c17.css><script src=/cn/assets/js/runtime~main.7d47d438.js defer></script><script src=/cn/assets/js/main.de3788a0.js defer></script><body class=navigation-with-keyboard><noscript><iframe src="https://www.googletagmanager.com/ns.html?id=GTM-M4JG2HVB" height=0 width=0 style=display:none;visibility:hidden></iframe></noscript>


<svg xmlns=http://www.w3.org/2000/svg style="display: none;"><defs>
<symbol id=theme-svg-external-link viewBox="0 0 24 24"><path fill=currentColor d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"/></symbol>
</defs></svg>
<script>!function(){var t="dark",e=function(){try{return new URLSearchParams(window.location.search).get("docusaurus-theme")}catch(t){}}()||function(){try{return window.localStorage.getItem("theme")}catch(t){}}();document.documentElement.setAttribute("data-theme",e||t),document.documentElement.setAttribute("data-theme-choice",e||t)}(),function(){try{for(var[t,e]of new URLSearchParams(window.location.search).entries())if(t.startsWith("docusaurus-data-")){var a=t.replace("docusaurus-data-","data-");document.documentElement.setAttribute(a,e)}}catch(t){}}(),document.documentElement.setAttribute("data-announcement-bar-initially-dismissed",function(){try{return"true"===localStorage.getItem("docusaurus.announcement.dismiss")}catch(t){}return!1}())</script><div id=__docusaurus><div role=region aria-label="Skip to main content"><a class=skipToContent_G6ar href=#__docusaurus_skipToContent_fallback>Skip to main content</a></div><div class="theme-announcement-bar announcementBar_ncOr" style=background-color:#013949;color:#FFFFFF role=banner><div class="content_L1uV announcementBarContent__57G"><span id=announcement-text>Collaborate with Seeed - <a target=_blank href=https://www.seeedstudio.com/blog/affiliate-program/>Creator</a>, <a target=_blank href=https://www.seeedstudio.com/ranger-program/>Ranger</a>, or <a target=_blank href=https://wiki.seeedstudio.com/contributors/>Contributor</a>, there is always a role ideal for you!</span></div></div><nav aria-label=Main class="theme-layout-navbar navbar navbar--fixed-top"><div class=navbar__inner><div class="theme-layout-navbar-left navbar__items"><button aria-label="Toggle navigation bar" aria-expanded=false class="navbar__toggle clean-btn" type=button><svg width=30 height=30 viewBox="0 0 30 30" aria-hidden=true><path stroke=currentColor stroke-linecap=round stroke-miterlimit=10 stroke-width=2 d="M4 7h22M4 15h22M4 23h22"/></svg></button><a class=navbar__brand href=/cn/><div class=navbar__logo><img class=navbar_logo_items src=https://files.seeedstudio.com/wiki/wiki-platform/seeed_white_logo.png alt="Seeed Studio" loading=eager decoding=async></div></a><div class="navbar__item dropdown dropdown--hoverable"><a class="navbar__link navbar_dorp_items js_getting_started" aria-haspopup=true aria-expanded=false role=button href=/cn/Getting_Started/>快速入口</a><ul class=dropdown__menu><li><a class=dropdown__link href=/cn/Sensor_Network/>传感器与感知</a><li><a class=dropdown__link href=/cn/Network/>网络</a><li><a class=dropdown__link href=/cn/Edge_Computing/>边缘计算</a><li><a class=dropdown__link href=/cn/Cloud/>云</a></ul></div><div class="navbar__item dropdown dropdown--hoverable"><a class="navbar__link navbar_dorp_items js_explore_learn" aria-haspopup=true aria-expanded=false role=button href=/cn/topicintroduction/>按主题探索</a><ul class=dropdown__menu><li><a class=dropdown__link href=/cn/tinyml_topic/>TinyML</a><li><a class=dropdown__link href=/cn/ModelAssistant_Introduce_Overview/>SenseCraft 模型助手</a><li><a class=dropdown__link href=/cn/home_assistant_topic/>Home Assistant</a><li><a class=dropdown__link href=/cn/open_source_topic/>开源</a><li><a class=dropdown__link href=/cn/edge_ai_topic/>边缘 AI</a><li><a href=https://wiki.seeedstudio.com/cn/Getting_Started target=_blank rel="noopener noreferrer" class=dropdown__link>Wiki 矽递科技 (中文)</a><li><a href=https://wiki.seeedstudio.com/ja/Getting_Started/ target=_blank rel="noopener noreferrer" class=dropdown__link>Wiki SeeedStudio (日本語)</a></ul></div><div class="navbar__item dropdown dropdown--hoverable"><a class="navbar__link navbar_dorp_items" aria-haspopup=true aria-expanded=false role=button href=/cn/knowledgebase/>常见问题</a><ul class=dropdown__menu><li><a class=dropdown__link href=/cn/Jetson_FAQ/>NVIDIA Jetson 系列</a><li><a class=dropdown__link href=/cn/XIAO_FAQ/>Seeed Studio XIAO 系列</a><li><a class=dropdown__link href=/cn/reComputer_R1000_FAQ/>reComputer R1000 系列</a><li><a class=dropdown__link href=/cn/reTerminal-new_FAQ/>reTerminal</a><li><a class=dropdown__link href=/cn/FAQs_For_openWrt/>reRouter</a><li><a class=dropdown__link href=/cn/ODYSSEY_FAQ/>Odyssey</a><li><a class=dropdown__link href=/cn/wio_terminal_faq/>Wio Terminal</a><li class=""><hr style="margin: 8px 0;"><li><a href=https://discord.com/invite/eWkprNDMU7 target=_blank rel="noopener noreferrer" class=dropdown__link>Discord 社区<svg width=12 height=12 aria-hidden=true class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a><li><a href=https://www.seeedstudio.com/contacts target=_blank rel="noopener noreferrer" class=dropdown__link>邮箱<svg width=12 height=12 aria-hidden=true class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a><li><a href=https://forum.seeedstudio.com/ target=_blank rel="noopener noreferrer" class=dropdown__link>论坛<svg width=12 height=12 aria-hidden=true class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a><li><a href=https://github.com/Seeed-Studio/wiki-documents/discussions/69 target=_blank rel="noopener noreferrer" class=dropdown__link>意见反馈<svg width=12 height=12 aria-hidden=true class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a></ul></div><div class="navbar__item dropdown dropdown--hoverable"><a href=https://www.seeedstudio.com/ranger-program target=_blank rel="noopener noreferrer" aria-haspopup=true aria-expanded=false role=button class="navbar__link navbar_dorp_items">参与我们</a><ul class=dropdown__menu><li><a href=https://www.seeedstudio.com/blog/affiliate-program/ target=_blank rel="noopener noreferrer" class=dropdown__link>联盟与创作者</a><li><a href=https://www.seeedstudio.com/ranger-program/ target=_blank rel="noopener noreferrer" class=dropdown__link>社区大使计划</a><li><a class=dropdown__link href=/cn/contributors/>贡献者</a><li><a href=https://docs.google.com/forms/d/e/1FAIpQLSdiAWHmRJqgVNTJyJDkzhufc1dygFyhWFyEtUTm-mrgSKaEgg/viewform target=_blank rel="noopener noreferrer" class=dropdown__link>申请成为社区大使<svg width=12 height=12 aria-hidden=true class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a><li><a href=https://github.com/orgs/Seeed-Studio/projects/6 target=_blank rel="noopener noreferrer" class=dropdown__link>前往任务看板<svg width=12 height=12 aria-hidden=true class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a><li><a href=https://www.seeedstudio.com/blog/2023/09/15/join-the-seeed-ranger-program-empowering-developers-and-building-communities/ target=_blank rel="noopener noreferrer" class=dropdown__link>关于社区大使<svg width=12 height=12 aria-hidden=true class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a><li><a href=https://wiki.seeedstudio.com/cn/Contributor target=_blank rel="noopener noreferrer" class=dropdown__link>关于贡献者<svg width=12 height=12 aria-hidden=true class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a></ul></div></div><div class="theme-layout-navbar-right navbar__items navbar__items--right"><a href=https://www.seeedstudio.com/ target=_blank rel="noopener noreferrer" class="navbar__item navbar__link navbar_doc_right_items">商店 🛍️</a><div class="navbar__item dropdown dropdown--hoverable dropdown--right"><a href=# aria-haspopup=true aria-expanded=false role=button class="navbar__link navbar_doc_right_items ai-platform-dropdown">AI 平台</a><ul class=dropdown__menu><li><a href=https://sensecraft.seeed.cc/ai/#/home target=_blank rel="noopener noreferrer" class="dropdown__link ai-platform-menu-item sensecraft-ai-menu-item">SenseCraft AI</a><li><a href=https://sensecraft.seeed.cc/ai-lab target=_blank rel="noopener noreferrer" class="dropdown__link ai-platform-menu-item recomputer-ai-lab-menu-item">reComputer AI Lab</a></ul></div><a href=https://github.com/Seeed-Studio/wiki-documents target=_blank rel="noopener noreferrer" class="navbar__item navbar__link header-github-link" aria-label="GitHub repository"></a><div class="toggle_OLSw colorModeToggle_Hg9V"><button class="clean-btn toggleButton_wYmb toggleButtonDisabled_vaDU" type=button disabled title="system mode" aria-label="Switch between dark and light mode (currently system mode)"><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_KEbZ lightToggleIcon_Sxwe"><path fill=currentColor d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"/></svg><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_KEbZ darkToggleIcon_Yem1"><path fill=currentColor d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"/></svg><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_KEbZ systemToggleIcon_txm5"><path fill=currentColor d="m12 21c4.971 0 9-4.029 9-9s-4.029-9-9-9-9 4.029-9 9 4.029 9 9 9zm4.95-13.95c1.313 1.313 2.05 3.093 2.05 4.95s-0.738 3.637-2.05 4.95c-1.313 1.313-3.093 2.05-4.95 2.05v-14c1.857 0 3.637 0.737 4.95 2.05z"/></svg></button></div><div class=navbarSearchContainer_bmvg><button type=button class="DocSearch DocSearch-Button" aria-label=Search><span class=DocSearch-Button-Container><svg width=20 height=20 class=DocSearch-Search-Icon viewBox="0 0 20 20"><path d="M14.386 14.386l4.0877 4.0877-4.0877-4.0877c-2.9418 2.9419-7.7115 2.9419-10.6533 0-2.9419-2.9418-2.9419-7.7115 0-10.6533 2.9418-2.9419 7.7115-2.9419 10.6533 0 2.9419 2.9418 2.9419 7.7115 0 10.6533z" stroke=currentColor fill=none fill-rule=evenodd stroke-linecap=round stroke-linejoin=round /></svg><span class=DocSearch-Button-Placeholder>Search</span></span><span class=DocSearch-Button-Keys></span></button></div></div></div><div role=presentation class=navbar-sidebar__backdrop></div></nav><div id=__docusaurus_skipToContent_fallback class="theme-layout-main main-wrapper mainWrapper_UyTV"><div class=docsWrapper__18z><button aria-label="Scroll back to top" class="clean-btn theme-back-to-top-button backToTopButton_z1FD" type=button></button><div class=docRoot_Htwi><aside class="theme-doc-sidebar-container docSidebarContainer_e5ai"><div class=sidebarViewport_N8x0><div class=sidebar_vJCc><nav aria-label="Docs sidebar" class="menu thin-scrollbar menu_qiME menuWithAnnouncementBar_hRfJ"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item sideboard_calss"><a class=menu__link href=/cn/Getting_Started/>入门指南</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item sideboard_calss"><a class=menu__link href=/cn/Sensor_Network/>传感器</a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/Grove_System/>Grove</a><button aria-label="Expand sidebar category 'Grove'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/SenseCAP_introduction/>SenseCAP</a><button aria-label="Expand sidebar category 'SenseCAP'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/watcher/>SenseCAP Watcher</a><button aria-label="Expand sidebar category 'SenseCAP Watcher'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/mmwave_radar_Intro/>毫米波雷达传感器</a><button aria-label="Expand sidebar category '毫��米波雷达传感器'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/SeeedStudio_XIAO_Series_Introduction/>XIAO</a><button aria-label="Expand sidebar category 'XIAO'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/cn/xiao_w5500_ethernet_adapter/>XIAO Gadgets</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/seeed_epaper_displays/>电子纸显示屏</a><button aria-label="Expand sidebar category '电子纸显示屏'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/cn/reterminal_d10xx_main_page/>LCD 显示屏(液晶显示屏)</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/Wio_Terminal_Intro/>Wio Terminal</a><button aria-label="Expand sidebar category 'Wio Terminal'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/respeaker/>reSpeaker</a><button aria-label="Expand sidebar category 'reSpeaker'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/cn/Ultra_Sonic_range_measurement_module/>其他传感模块</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/cn/Wio/>其他微控制器</a></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item sideboard_calss"><a class=menu__link href=/cn/Network/>网络</a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/meshtastic_introduction/>Mesh 网络</a><button aria-label="Expand sidebar category 'Mesh 网络'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/cn/wio_sx1262_class/>LoRa Wio 系列</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/Network/SenseCAP_Network/SenseCAP_Gateway_Intro/>SenseCAP 网关</a><button aria-label="Expand sidebar category 'SenseCAP 网关'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/SenseCAP_K1100_Intro/>SenseCAP K1100</a><button aria-label="Expand sidebar category 'SenseCAP K1100'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/cn/M2_Kit_Getting_Started/>SenseCAP LoRaWAN 入门套件</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/cn/reRouter_Intro/>Raspberry Pi 解决方案</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/Rockchip_network_solutions/>Rockchip 解决方案</a><button aria-label="Expand sidebar category 'Rockchip 解决方案'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/cn/The-Things-Indoor-Gateway/>其他网络设备</a></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item sideboard_calss"><a class=menu__link href=/cn/Edge_Computing/>边缘计算</a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/cn/object_detection_with_yolov11_on_recomputer_rk/>RK 设备</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/raspberry-pi-devices/>Raspberry Pi 设备</a><button aria-label="Expand sidebar category 'Raspberry Pi 设备'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/cn/NVIDIA_Jetson/>NVIDIA® Jetson™</a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/cn/Edgebox-ESP-100-Arduino/>ESP 设备</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/BeagleBone/>BeagleBone®</a><button aria-label="Expand sidebar category 'BeagleBone®'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/ODYSSEY_Intro/>ODYSSEY</a><button aria-label="Expand sidebar category 'ODYSSEY'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/recamera/>reCamera</a><button aria-label="Expand sidebar category 'reCamera'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/cn/reServer-Getting-Started/>其他边缘设备</a></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item sideboard_calss"><a class=menu__link href=/cn/robotics_page/>机器人教程中心</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item sideboard_calss"><a class=menu__link href=/cn/Cloud/>SenseCraft 与云端</a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/cn/sensecraft-ai/overview/>SenseCraft AI</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/codecraft/codecraft-overview/>CodeCraft</a><button aria-label="Expand sidebar category 'CodeCraft'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/cn/sensecraft-app/overview/>SenseCraft 应用程序</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/cn/cloud/sensecraft-data/sensecraft-data-platform/overview/>SenseCraft 数据平台</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/sensecraft_hmi_overview/>SenseCraft Seeedash</a><button aria-label="Expand sidebar category 'SenseCraft Seeedash'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/sensecraft_robotics/>SenseCraft Robotics</a><button aria-label="Expand sidebar category 'SenseCraft Robotics'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item sideboard_calss"><a href=https://www.seeed.cc/category/solutions target=_blank rel="noopener noreferrer" class="menu__link menuExternalLink_xK2O">解决方案<svg width=13.5 height=13.5 aria-hidden=true class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed _ai-perception"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/intelligent-video-analytics/>视觉与视频智能</a><button aria-label="Expand sidebar category '视觉与视频智能'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed _ai-sound"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/acoustic-audio-ai/>音频与声音智能</a><button aria-label="Expand sidebar category '音频与声音智能'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item _device-integration-control"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret menu__link--active" role=button aria-expanded=true href=/cn/ha_dify_watcher_llms/>家居与建筑自动化</a></div><ul class=menu__list><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/cn/ha_dify_watcher_llms/>AI 对话驱动全屋智能</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/cn/non_invasive_ct_energy_consumption/>非侵入式能耗监测（Home Assistant）</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/cn/ai-presence-control/>AI 视觉人存在感知开关</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link menu__link--active" aria-current=page tabindex=0 href=/cn/solutions/hvac-setpoint-control/>边缘网关暖通控制</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/cn/solutions/industrial-protocol-gateway/>工业多协议数据中枢</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/cn/solutions/home-assistant-local-voice/>Home Assistant 本地语音控制</a></ul><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed _environmental-monitoring"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/cn/solutions/agri-env-monitoring/>环境监测与感知</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed _indoor-outdoor-positioning"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/cn/solutions/indoor-positioning-bluetooth-lorawan-tracker/>室内定位与资产追踪</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed _hazard-response"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/off-grid-mesh-communication/>离网与自组网通信</a><button aria-label="Expand sidebar category '离网与自组网通信'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item sideboard_calss"><a href=https://www.seeedstudio.com/fusion.html target=_blank rel="noopener noreferrer" class="menu__link menuExternalLink_xK2O">Fusion<svg width=13.5 height=13.5 aria-hidden=true class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/cn/Service_for_Fusion_PCB/>PCB & PCBA</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/cn/service_for_fusion_light_customization/>轻定制</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/cn/service_for_fusion_one_stop/>一站式服务</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/cn/service_for_fusion_pcba_testing_solutions/>PCBA 测试解决方案</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/cn/service_for_fusion_manufacturing_documents/>制造准备</a></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item sideboard_calss"><a class=menu__link href=/cn/topicintroduction/>技术主题</a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/home_assistant_topic/>Home Assistant</a><button aria-label="Expand sidebar category 'Home Assistant'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/tinyml_topic/>TinyML</a><button aria-label="Expand sidebar category 'TinyML'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/cn/open_source_topic/>开源</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/cn/edge_ai_topic/>边缘 AI</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item sideboard_calss"><a class=menu__link href=/cn/Contributor/>贡献</a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/Contribution-Guide/>Github 贡献指南</a><button aria-label="Expand sidebar category 'Github 贡献指南'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/cn/Scale-up-Your-Creation-with-Fusion/>使用 Seeed Studio Fusion 扩展您的创作</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item sideboard_calss"><a class=menu__link href=/cn/popularplatforms/>热门平台</a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/Arduino/>Arduino</a><button aria-label="Expand sidebar category 'Arduino'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/Raspberry_Pi/>Raspberry Pi</a><button aria-label="Expand sidebar category 'Raspberry Pi'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/cn/microbit_wiki_page/>Micro:bit</a><button aria-label="Expand sidebar category 'Micro:bit'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item sideboard_calss"><a class=menu__link href=/cn/discontinuedproducts/>停产产品</a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/cn/ReSpeaker_Product_Guide/>产品列表</a></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/cn/cn_About/>关于 Seeed</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/cn/License/>许可证</a></ul></nav><button type=button title="Collapse sidebar" aria-label="Collapse sidebar" class="button button--secondary button--outline collapseSidebarButton_Ftvb"><svg width=20 height=20 aria-hidden=true class=collapseSidebarButtonIcon_c4WT><g fill=#7a7a7a><path d="M9.992 10.023c0 .2-.062.399-.172.547l-4.996 7.492a.982.982 0 01-.828.454H1c-.55 0-1-.453-1-1 0-.2.059-.403.168-.551l4.629-6.942L.168 3.078A.939.939 0 010 2.528c0-.548.45-.997 1-.997h2.996c.352 0 .649.18.828.45L9.82 9.472c.11.148.172.347.172.55zm0 0"/><path d="M19.98 10.023c0 .2-.058.399-.168.547l-4.996 7.492a.987.987 0 01-.828.454h-3c-.547 0-.996-.453-.996-1 0-.2.059-.403.168-.551l4.625-6.942-4.625-6.945a.939.939 0 01-.168-.55 1 1 0 01.996-.997h3c.348 0 .649.18.828.45l4.996 7.492c.11.148.168.347.168.55zm0 0"/></g></svg></button></div></div></aside><main class=docMainContainer_namt><div class="container padding-top--md padding-bottom--lg"><div class=row><div class="col docItemCol_gTko" data-sku="" data-doc-type=""><div class=docItemContainer_HGmz><article class=""><nav class="theme-doc-breadcrumbs breadcrumbsContainer_zCmv" aria-label=Breadcrumbs><ul class=breadcrumbs><li class=breadcrumbs__item><a aria-label="Home page" class=breadcrumbs__link href=/cn/><svg viewBox="0 0 24 24" class=breadcrumbHomeIcon_JFrk><path d="M10 19v-5h4v5c0 .55.45 1 1 1h3c.55 0 1-.45 1-1v-7h1.7c.46 0 .68-.57.33-.87L12.67 3.6c-.38-.34-.96-.34-1.34 0l-8.36 7.53c-.34.3-.13.87.33.87H5v7c0 .55.45 1 1 1h3c.55 0 1-.45 1-1z" fill=currentColor /></svg></a><li class=breadcrumbs__item><span class=breadcrumbs__link>家居与建筑自动化</span><li class="breadcrumbs__item breadcrumbs__item--active"><span class=breadcrumbs__link>边缘网关暖通控制</span></ul></nav><div class="tocCollapsible_O_Qc theme-doc-toc-mobile tocMobile_tjDr"><button type=button class="clean-btn tocCollapsibleButton_htYj">On this page</button></div><div class=mobileCopyPageButton_Ttvy></div><div class="theme-doc-markdown markdown"><header><h1>边缘网关上的暖通设定值控制：选型、部署与实测数据</h1></header><div class="theme-admonition theme-admonition-caution admonition_IZjC alert alert--warning"><div class=admonitionHeading_uVvU><span class=admonitionIcon_HiR3><svg viewBox="0 0 16 16"><path fill-rule=evenodd d="M8.893 1.5c-.183-.31-.52-.5-.887-.5s-.703.19-.886.5L.138 13.499a.98.98 0 0 0 0 1.001c.193.31.53.501.886.501h13.964c.367 0 .704-.19.877-.5a1.03 1.03 0 0 0 .01-1.002L8.893 1.5zm.133 11.497H6.987v-2.003h2.039v2.003zm0-3.004H6.987V5.987h2.039v4.006z"/></svg></span>使用须知</div><div class=admonitionContent_bl22><p>这是<strong>监督式设定值推荐器</strong>，不是经过安全认证的控制系统：机组自身的联锁与安全控制优先，不给出节能率数字。</div></div>
<h2 class="anchor anchorWithStickyNavbar_fF9Z" id=这套方案是干什么的>这套方案是干什么的<a href=#这套方案是干什么的 class=hash-link aria-label="Direct link to 这套方案是干什么的" title="Direct link to 这套方案是干什么的">​</a></h2>
<p>办公楼、商场、工厂的中央空调通常按固定排程运行：不管楼层是满是空，设定值都一样。这个方案在机组旁边
放一台网关，把暖通控制器和电能表读进<strong>同一套点位模型</strong>，用这栋楼自己的历史数据学出设定值建议，再写
回控制器；写入值从现场读回、与下发值比对一致后才算生效。</p>
<p>它面向中央机组：冷机、空调机组，以及它们前面的控制器。不适用于分体式空调，也不放在安全回路上。</p>
<ul>
<li>选型与部署：<a href=https://www.seeedstudio.com.cn/solutions/reference-designs/smart_hvac_control target=_blank rel="noopener noreferrer">可部署方案页</a></li>
<li>开源地址：暂无。<code>github.com/Seeed-Solution/Solution_HVAC_SmartControl</code> 目前不对外开放。</li>
</ul>
<div class=info-section><ul class=info-list><li class=info-item><div class=info-icon><svg xmlns=http://www.w3.org/2000/svg fill=none viewBox="0 0 24 24" stroke-width=1.5 stroke=currentColor><path stroke-linecap=round stroke-linejoin=round d="M12 21a9.004 9.004 0 008.716-6.747M12 21a9.004 9.004 0 01-8.716-6.747M12 21c2.485 0 4.5-4.03 4.5-9S14.485 3 12 3m0 18c-2.485 0-4.5-4.03-4.5-9S9.515 3 12 3m0 0a8.997 8.997 0 017.843 4.582M12 3a8.997 8.997 0 00-7.843 4.582m15.686 0A11.953 11.953 0 0112 10.5c-2.998 0-5.74-1.1-7.843-2.918m15.686 0A8.959 8.959 0 0121 12c0 .778-.099 1.533-.284 2.253m0 0A17.919 17.919 0 0112 16.5c-3.162 0-6.133-.815-8.716-2.247m0 0A9.015 9.015 0 013 12c0-1.605.42-3.113 1.157-4.418"/></svg></div><div class=info-content><h3>现有控制器与电表直接接入</h3><p>支持 OPC UA、Modbus TCP、RS-485 上的 Modbus RTU 或 BACnet/IP 的控制器不用替换，SDM630 电表有内置模板。上限 2,000 个点位，其中最多 50 个可写。</div><li class=info-item><div class=info-icon><svg xmlns=http://www.w3.org/2000/svg fill=none viewBox="0 0 24 24" stroke-width=1.5 stroke=currentColor><path stroke-linecap=round stroke-linejoin=round d="M9 12.75L11.25 15 15 9.75m-3-7.036A11.959 11.959 0 013.598 6 11.99 11.99 0 003 9.749c0 5.592 3.824 10.29 9 11.622 5.176-1.332 9-6.03 9-11.622 0-1.31-.21-2.57-.598-3.751A11.959 11.959 0 0112 2.714z"/></svg></div><div class=info-content><h3>每次写入都读回核实</h3><p>写入前冻结上一次已知良好的值、质量、时间戳与优先级；整定延迟后重读点位，按容差比对。读回值质量不合格时不算通过。</div><li class=info-item><div class=info-icon><svg xmlns=http://www.w3.org/2000/svg fill=none viewBox="0 0 24 24" stroke-width=1.5 stroke=currentColor><path stroke-linecap=round stroke-linejoin=round d="M14.857 17.082a23.848 23.848 0 005.454-1.31A8.967 8.967 0 0118 9.75v-.7V9A6 6 0 006 9v.75a8.967 8.967 0 01-2.312 6.022c1.733.64 3.56 1.085 5.455 1.31m5.714 0a24.255 24.255 0 01-5.714 0m5.714 0a3 3 0 11-5.714 0"/></svg></div><div class=info-content><h3>出故障自动回滚并告警</h3><p>读回不一致、数据源离线、预测被禁用、操作员中止、批次部分失败都会触发回滚。告警按成因标识，同一故障重复出现时复用已打开的告警。</div><li class=info-item><div class=info-icon><svg xmlns=http://www.w3.org/2000/svg fill=none viewBox="0 0 24 24" stroke-width=1.5 stroke=currentColor><path stroke-linecap=round stroke-linejoin=round d="M3 13.125C3 12.504 3.504 12 4.125 12h2.25c.621 0 1.125.504 1.125 1.125v6.75C7.5 20.496 6.996 21 6.375 21h-2.25A1.125 1.125 0 013 19.875v-6.75zM9.75 8.625c0-.621.504-1.125 1.125-1.125h2.25c.621 0 1.125.504 1.125 1.125v11.25c0 .621-.504 1.125-1.125 1.125h-2.25a1.125 1.125 0 01-1.125-1.125V8.625zM16.5 4.125c0-.621.504-1.125 1.125-1.125h2.25C20.496 3 21 3.504 21 4.125v15.75c0 .621-.504 1.125-1.125 1.125h-2.25a1.125 1.125 0 01-1.125-1.125V4.125z"/></svg></div><div class=info-content><h3>实测容量：2,000 点位、349.99 events/s</h3><p>目标 350.0，在 reComputer R2000 系列上本机回环实测一次 180 秒。条件见附录。</div></ul></div>
<h3 class="anchor anchorWithStickyNavbar_fF9Z" id=控制台上能看到什么>控制台上能看到什么<a href=#控制台上能看到什么 class=hash-link aria-label="Direct link to 控制台上能看到什么" title="Direct link to 控制台上能看到什么">​</a></h3>
<p>运行中的控制台渲染三样东西：带逐点质量的点位总表、列出各数据源与其已注册点位数的接入页，以及命令
回执台账。写入链路是在台账里可见的：每一行带请求值、生效值、操作者、协议确认，以及整定延迟之后的
读回结果。被带外改写过寄存器的那一条显示「不一致已补偿」并带上现场读到的值，由
<code>plugin:prediction:rollback</code> 下发的补偿命令紧跟在下一行。</p>
<p>接入页列出每个数据源与它已注册的点位数，这是确认接线成功的第一处：</p>
<div align=center><img class=img-responsive width=680 src=https://files.seeedstudio.com/wiki/reference-design/smart_hvac_control/access-list-zh-b3b53c9b.png alt=接入页：每个数据源的协议、地址、在线状态与已注册点位数></div>
<p>点位总表带逐点质量，质量不为 good 的点在这里就能看出来：</p>
<div align=center><img class=img-responsive width=680 src=https://files.seeedstudio.com/wiki/reference-design/smart_hvac_control/points-zh-6977ecfb.png alt=点位总表：点位名、当前值、单位、质量与最后更新时间></div>
<p>预测运行页给出这一轮推荐的设定值、依据的历史窗口与当前控制模式：</p>
<div align=center><img class=img-responsive width=680 src=https://files.seeedstudio.com/wiki/reference-design/smart_hvac_control/prediction-runtime-zh-e6067c35.png alt=预测运行页：本轮推荐设定值、历史窗口与控制模式></div>
<p>写入链路在命令回执台账里可见——请求值、生效值、操作者、协议确认与读回结果各占一列：</p>
<div align=center><img class=img-responsive width=680 src=https://files.seeedstudio.com/wiki/reference-design/smart_hvac_control/control-step2-zh-d24d8821.png alt=命令下发第二步：确认写入值、目标点位与安全限值></div>
<p>以上截图接的是包内自带的协议模拟器，没有接真实电表或控制器；网关侧运行的是实际交付的软件。</p>
<h2 class="anchor anchorWithStickyNavbar_fF9Z" id=需要哪些硬件>需要哪些硬件<a href=#需要哪些硬件 class=hash-link aria-label="Direct link to 需要哪些硬件" title="Direct link to 需要哪些硬件">​</a></h2>
<p>三样：一台你已经有的控制器、一块电表、一台 Docker 主机。</p>
<p><strong>① 暖通控制器</strong>——机组前面现成的那台，只要支持 OPC UA、Modbus TCP/RTU 或 BACnet/IP 即可。不接机组
只做演练时，包里自带一个跑在 4841 端口上的 OPC UA 模拟器。</p>
<p><strong>② 电能表</strong>——Modbus V2 寄存器映射的 Eastron SDM630，经 Modbus TCP、Modbus TCP 网关或 RS-485 接入。
提供 10 个只读点位：三相电压电流、总有功功率（kW）、总功率因数、频率、进口有功电能（kWh）。</p>
<p><strong>③ 网关主机</strong>——唯一需要选型的设备。服务是跑在 x86-64 或 arm64 上的 Docker 负载，因此现场网段上
已有的 Linux 机器是受支持的目标。</p>
<table><thead><tr><th><th>网关<th style=text-align:right>存储<th>什么时候选它<tbody><tr><td><img src=https://media-cdn.seeedstudio.com/media/catalog/product/cache/961a49e1875f8c1f40e5990d74e68365/1/-/1-113991374.jpg alt="reComputer R1124-10" width=110><td><a href=https://www.seeedstudio.com/reComputer-R1124-10-p-6257.html target=_blank rel="noopener noreferrer">reComputer R1124-10</a><br>4 GB 内存，板载 RS-485 / RS-232 / DI / DO<td style=text-align:right>16 GB eMMC<td>历史数据放在服务器上，网关只留一个短窗口<tr><td><img src=https://media-cdn.seeedstudio.com/media/catalog/product/cache/961a49e1875f8c1f40e5990d74e68365/1/-/1-113991334.jpg alt="reComputer R1125-10" width=110><td><a href=https://www.seeedstudio.com/reComputer-R1125-10-p-6256.html target=_blank rel="noopener noreferrer">reComputer R1125-10</a><br>同一块板，更大的 eMMC<td style=text-align:right>32 GB eMMC<td>数月运行历史留在网关本地，训练集可以直接在本机重新导入</table>
<p>R1100 系列板上自带 RS-485，因此接在 RS-485 上的电表不需要额外的 USB 适配器。<strong>服务本身约占 1 GB
磁盘</strong>，存储容量决定的是不依赖服务器时本地能回看多久的历史。</p>
<p>其余前置条件：Docker Engine 20.10 及以上，主机 8280 与 4841 端口未被占用，以及至少一周的历史运行
数据（CSV 或 Excel，含时间、设定值、实测温度和用电量列）。</p>
<h3 class="anchor anchorWithStickyNavbar_fF9Z" id=选型排他边界>选型排他边界<a href=#选型排他边界 class=hash-link aria-label="Direct link to 选型排他边界" title="Direct link to 选型排他边界">​</a></h3>
<ul>
<li><strong>本地数据保留周期</strong>：选用 16GB eMMC 的 R1124-10 时，本地只保留短窗口数据；若需要将数月以上的高频暖通运行日志留在网关本地做离线模型调优，请选配 32GB eMMC 的 R1125-10。</li>
<li><strong>安全互锁</strong>：本网关输出为节能设定值建议，切勿接入有安全认证要求的锅炉超温紧急切断等硬安全保护回路。</li>
</ul>
<h2 class="anchor anchorWithStickyNavbar_fF9Z" id=现场怎么部署>现场怎么部署<a href=#现场怎么部署 class=hash-link aria-label="Direct link to 现场怎么部署" title="Direct link to 现场怎么部署">​</a></h2>
<h3 class="anchor anchorWithStickyNavbar_fF9Z" id=一装硬件接线>一、装硬件：接线<a href=#一装硬件接线 class=hash-link aria-label="Direct link to 一、装硬件：接线" title="Direct link to 一、装硬件：接线">​</a></h3>
<div class="theme-admonition theme-admonition-tip admonition_IZjC alert alert--success"><div class=admonitionHeading_uVvU><span class=admonitionIcon_HiR3><svg viewBox="0 0 12 16"><path fill-rule=evenodd d="M6.5 0C3.48 0 1 2.19 1 5c0 .92.55 2.25 1 3 1.34 2.25 1.78 2.78 2 4v1h5v-1c.22-1.22.66-1.75 2-4 .45-.75 1-2.08 1-3 0-2.81-2.48-5-5.5-5zm3.64 7.48c-.25.44-.47.8-.67 1.11-.86 1.41-1.25 2.06-1.45 3.23-.02.05-.02.11-.02.17H5c0-.06 0-.13-.02-.17-.2-1.17-.59-1.83-1.45-3.23-.2-.31-.42-.67-.67-1.11C2.44 6.78 2 5.65 2 5c0-2.2 2.02-4 4.5-4 1.22 0 2.36.42 3.22 1.19C10.55 2.94 11 3.94 11 5c0 .66-.44 1.78-.86 2.48zM4 14h5c-.23 1.14-1.3 2-2.5 2s-2.27-.86-2.5-2z"/></svg></span>先核对电表的字节序与字序</div><div class=admonitionContent_bl22><p>内置 SDM630 模板默认大端字节序与大端字序，取自厂商公开的默认值。先读一个
物理量已知的寄存器，与电表本机显示核对。电压和频率数值接近但不对、进口电能出现倒退，通常是字序配置
错误，先查字序再查接线。</div></div>
<p>把网关接到与控制器、电表（或其 Modbus TCP 网关）相同的网络上。走 Modbus RTU 时，波特率、校验位和
从站地址要与电表实际配置一致，不一致时只表现为超时，没有错误提示；并且要用<strong>串口设备部署配置</strong>：
标准 Docker 配置不挂载主机串口，容器里没有 <code>/dev/ttyUSB0</code>。</p>
<h3 class="anchor anchorWithStickyNavbar_fF9Z" id=二装软件三步>二、装软件：三步<a href=#二装软件三步 class=hash-link aria-label="Direct link to 二、装软件：三步" title="Direct link to 二、装软件：三步">​</a></h3>
<p>逐项表单字段和应用包在可部署方案页，按现场条件选好配置后下载。</p>
<div class=get_one_now_container style=text-align:center><a class=get_one_now_item href=https://www.seeedstudio.com.cn/solutions/reference-designs/smart_hvac_control target=_blank><strong><span><font color=FFFFFF size=4>选配置并下载应用包 🖱️</font></span></strong></a></div>
<br>
<p>步骤轮廓：</p>
<ol>
<li><strong>部署服务</strong>——Docker 部署，可以装在跑部署工具的这台机器上，也可以经 SSH 装到现场网段的设备上。
表单里填电表通信方式、OPC UA 地址、安全限值、控制模式和告警阈值。</li>
<li><strong>打开控制台</strong>——创建第一个管理员，确认两个数据源都在线、点位数符合预期。接入向导按协议逐项问地址与轮询周期：</li>
</ol>
<div align=center><img class=img-responsive width=680 src=https://files.seeedstudio.com/wiki/reference-design/smart_hvac_control/access-wizard-step1-zh-e1388a8e.png alt=接入向导第一步：选协议、填地址与轮询周期></div>
<ol start=3>
<li><strong>调试</strong>——注册电表，在观察模式下跑预测，故意注入故障，最后才开启写入。批量下发前先在选择页确认这一批到底覆盖了哪些点位：</li>
</ol>
<div align=center><img class=img-responsive width=680 src=https://files.seeedstudio.com/wiki/reference-design/smart_hvac_control/batch-select-zh-a9bd9f76.png alt=批量下发选择页：本批覆盖的点位与逐点的当前值></div>
<p><strong>控制模式保持 <code>observe</code>，「安全基线批准人」留空。</strong> 批准人留空时基线持续显示「未批准」；填写批准人
等于由该工程师签字认可安全限值。</p>
<p>从零到控制台跑起来、点位有数，预估约 <strong>60 分钟</strong>。调试耗时更长，因为它包含一个完整人流周期的观察
模式预测，并且要由实际操作这套机组的人复核推荐值。</p>
<div class="theme-admonition theme-admonition-caution admonition_IZjC alert alert--warning"><div class=admonitionHeading_uVvU><span class=admonitionIcon_HiR3><svg viewBox="0 0 16 16"><path fill-rule=evenodd d="M8.893 1.5c-.183-.31-.52-.5-.887-.5s-.703.19-.886.5L.138 13.499a.98.98 0 0 0 0 1.001c.193.31.53.501.886.501h13.964c.367 0 .704-.19.877-.5a1.03 1.03 0 0 0 .01-1.002L8.893 1.5zm.133 11.497H6.987v-2.003h2.039v2.003zm0-3.004H6.987V5.987h2.039v4.006z"/></svg></span>已发布镜像的能力范围</div><div class=admonitionContent_bl22><p>已发布的 <code>missionpack-knn:v1.6.5</code> <strong>不包含</strong> SDM630 模板、回滚协调器和告警 envelope。在 v1.6.5 上，
观察模式的子步骤仍然适用，但电表、回滚和告警三组子步骤无法完成。</div></div>
<h2 class="anchor anchorWithStickyNavbar_fF9Z" id=有哪些接口>有哪些接口<a href=#有哪些接口 class=hash-link aria-label="Direct link to 有哪些接口" title="Direct link to 有哪些接口">​</a></h2>
<p>部署暴露出来的一切都在网关主机的一个 HTTP 端口后面。不开启北向上送时，没有任何数据离开现场网段。</p>
<ul>
<li><strong>运维人员</strong>——<code>8280</code> 上的浏览器控制台：带逐点质量的点位总表、电表注册、预测运行、命令回执、告警
横幅。</li>
<li><strong>监控系统</strong>——<code>GET /system/runtime-metrics</code>。启用北向上送时包含 <code>northbound.spool.queued</code> 与
<code>northbound.spool.dropped</code>；调试步骤要求确认 <code>queued</code> 回到 0 且 <code>dropped</code> 没有增长。</li>
<li><strong>自建系统</strong>——同样在 <code>8280</code> 后面的控制台 API 面，以及部署启动时等待的健康检查接口。</li>
</ul>
<h3 class="anchor anchorWithStickyNavbar_fF9Z" id=完整的端口与路径>完整的端口与路径<a href=#完整的端口与路径 class=hash-link aria-label="Direct link to 完整的端口与路径" title="Direct link to 完整的端口与路径">​</a></h3>
<table><thead><tr><th>端口 / 路径<th>提供什么<th>需要外网<tbody><tr><td><code>8280</code> <code>/</code><td>浏览器控制台<td>否<tr><td><code>8280</code> <code>/system/runtime-metrics</code><td>运行计数、北向 spool 计数<td>否<tr><td><code>8280</code> <code>/api/v1/health</code><td>健康检查；启动允许 30 秒<td>否<tr><td><code>4841</code><td>内置 OPC UA 模拟器，用于演练<td>否</table>
<p><strong>命令回执看读回列</strong>：<code>protocol_acknowledged</code> 只表示控制器接受了这一帧。读回那一列（<code>已读回 / 一致</code>，
或 <code>不一致已补偿</code> 并带上现场读到的值）才是现场实际持有的值。回滚协调器下发的补偿命令以独立回执紧跟
在被撤销的那条写入之后，审计记录按顺序读即可，不需要关联两张表。</p>
<p>容器日志按 10 MB 轮转、保留 4 份（<code>docker logs missionpack_knn</code>）。命令审计记录、回滚日志和告警历史
要在被轮转掉之前导出。</p>
<h3 class="anchor anchorWithStickyNavbar_fF9Z" id=南向协议能力>南向协议能力<a href=#南向协议能力 class=hash-link aria-label="Direct link to 南向协议能力" title="Direct link to 南向协议能力">​</a></h3>
<p>所有点位落在同一个注册表里，上限 <strong>2,000 个点位</strong>，其中最多 <strong>50 个可写</strong>。SDM630 的 10 个电表点位是只读的，计入 2,000，不占用 50。</p>
<table><thead><tr><th>传输<th>角色<th>约束<tbody><tr><td>OPC UA<td>暖通控制器的读与写<td>地址按部署配置；内置模拟器在 4841<tr><td>Modbus TCP<td>电表与控制器<td>从站地址与端口按数据源配置；直连或经 TCP 网关<tr><td>Modbus RTU（RS-485）<td>电表<td>需要串口设备部署配置；标准配置不挂载主机串口<tr><td>BACnet/IP<td>空调机组的读与写<td>写入带优先级并用 <code>Null</code> 释放。<strong>未实现 COV 订阅、BBMD 注册和 MS-TP</strong></table>
<h2 class="anchor anchorWithStickyNavbar_fF9Z" id=实测数据>性能与实测数据<a href=#实测数据 class=hash-link aria-label="Direct link to 性能与实测数据" title="Direct link to 性能与实测数据">​</a></h2>
<p>以下数据都是对协议模拟器实测，经本机回环，没有建筑现场数据；除非另有说明均为单次运行。</p>
<h3 class="anchor anchorWithStickyNavbar_fF9Z" id=容量>容量<a href=#容量 class=hash-link aria-label="Direct link to 容量" title="Direct link to 容量">​</a></h3>
<table><thead><tr><th>指标<th style=text-align:right>数值<th>条件<tbody><tr><td>采集吞吐<td style=text-align:right>349.99 events/s（目标 350.0 的 99.99%）<td>2,000 点位，4 个协议源<tr><td>预测速率<td style=text-align:right>0.939 cycle/s<td>同一次运行<tr><td>进程组 RSS 峰值<td style=text-align:right>217.3 MiB<td>同一次运行</table>
<p>三行共同的条件：4 个协议源共 2,000 个点位，OPC UA 与 Modbus 采集周期 5 秒、BACnet 10 秒，仅本机回环，运行 <strong>180 秒</strong>，设备为 reComputer R2000 系列（arm64）。</p>
<p>复现：上游 <code>b5fe4cc</code>，采集记录 <code>capacity-smoke</code> r14</p>
<h3 class="anchor anchorWithStickyNavbar_fF9Z" id=时延>时延<a href=#时延 class=hash-link aria-label="Direct link to 时延" title="Direct link to 时延">​</a></h3>
<table><thead><tr><th>指标<th style=text-align:right>数值<th>条件<tbody><tr><td>预测周期时延<td style=text-align:right>最大 46.27 ms<td>n = 4 个周期，未带载<tr><td>控制准入时延<td style=text-align:right>最大 1.41 ms<td>n = 2 个周期，未带载</table>
<p>两项只反映代码路径本身的耗时。</p>
<p>复现：上游 <code>f831bae</code>，<code>northbound-smoke</code> 的 runtime 基线</p>
<h3 class="anchor anchorWithStickyNavbar_fF9Z" id=运行时与关键参数>运行时与关键参数<a href=#运行时与关键参数 class=hash-link aria-label="Direct link to 运行时与关键参数" title="Direct link to 运行时与关键参数">​</a></h3>
<p>预测模型是 KNN，用这栋楼自己的历史运行记录训练（CSV 或 Excel，含时间、设定值、实测温度和用电量列）；服务是 x86-64 或 arm64 上的 Docker 负载。每条预测在下发到控制器之前都可以在控制台里查看。</p>
<ul>
<li><strong>控制模式与安全限值</strong>：控制模式出厂为 <code>observe</code>，不改就不写入任何点位。设定值下限 / 上限 18 / 30 °C、最大变化量 1.0 °C / 300 秒、模式白名单 off / fan / cool / heat / auto 都是<strong>占位值</strong>，按机组填写。</li>
<li><strong>写回核实默认关闭</strong>：预测运行配置（在控制台里创建）要显式写上 <code>"rollback": { "enabled": true, "settle_seconds": 2.5 }</code>，缺少 <code>rollback</code> 段时按 <code>enabled: false</code> 处理。</li>
<li><strong><code>settle_seconds</code></strong>（0–30，默认 1.0）<strong>必须大于数据源的采集周期</strong>，否则读回拿到的是写入之前的值，会报出一次并不存在的不一致。</li>
</ul>
<h3 class="anchor anchorWithStickyNavbar_fF9Z" id=已知退化>已知退化<a href=#已知退化 class=hash-link aria-label="Direct link to 已知退化" title="Direct link to 已知退化">​</a></h3>
<ul>
<li><strong>预测速率有结构上限（未修复）</strong>：预测循环是「跑完一个 cycle 再固定 sleep」，速率是 <code>1/(1.0 + t_cycle)</code>。2,000 点规模下 <code>t_cycle</code> 约 <strong>0.119 秒</strong>，上限落在 <strong>0.894 cycle/s</strong> 附近，低于长稳测试要求的 0.90 门槛。</li>
<li><strong>只有 Modbus 点位的写入会被读回核实</strong>：BACnet 输出没有写入优先级可用，被跳过。</li>
<li><strong>字节序</strong>：用电表本机显示核对之前，电表点位按厂商默认字序（大端）解析，数值可能不对。</li>
</ul>
<h3 class="anchor anchorWithStickyNavbar_fF9Z" id=下一步>下一步<a href=#下一步 class=hash-link aria-label="Direct link to 下一步" title="Direct link to 下一步">​</a></h3>
<ul>
<li>在 reComputer R10 系列或 reTerminal DM 上接真实设备，做 OPC UA、Modbus TCP、Modbus RTU（USB 转 RS-485）与 BACnet/IP 的读写与独立读回。</li>
<li>在同类目标主机上跑 72 小时无人值守运行，期间做网络、Broker、进程与设备恢复演练。</li>
</ul>
<h2 class="anchor anchorWithStickyNavbar_fF9Z" id=数据与素材出处>数据与素材出处<a href=#数据与素材出处 class=hash-link aria-label="Direct link to 数据与素材出处" title="Direct link to 数据与素材出处">​</a></h2>
<ul>
<li><strong>SDM630 寄存器映射</strong>——依据 Eastron 公开的 Modbus 协议文档（Modbus V2 寄存器映射，IEEE-754 float32
输入寄存器）。地址按该文档实现；大端字节序与字序是厂商默认值。</li>
<li><strong>历史运行数据</strong>——由部署现场自行提供。包里不分发任何数据，也不需要公开数据集。</li>
<li><strong>控制台截图</strong>——对接包内自带协议模拟器运行的打包软件所做的原始屏幕截图。模拟器配置、采集主机与
校验和记录在包内的 <code>gallery/ATTRIBUTION.md</code>。不含任何第三方素材、品牌标识或图库图片。</li>
<li><strong>架构图</strong>——按结构化架构 IR 绘制，原创，无第三方美术素材。</li>
</ul></div><footer class="theme-doc-footer docusaurus-mt-lg"><div class="row margin-top--sm theme-doc-footer-edit-meta-row"><div class=col><a href=https://github.com/Seeed-Studio/wiki-documents/blob/docusaurus-version/sites/zh-CN/docs/Solutions/home-building-automation/cn_hvac-setpoint-control.md target=_blank rel="noopener noreferrer" class=theme-edit-this-page><svg fill=currentColor height=20 width=20 viewBox="0 0 40 40" class=iconEdit_UohW aria-hidden=true><g><path d="m34.5 11.7l-3 3.1-6.3-6.3 3.1-3q0.5-0.5 1.2-0.5t1.1 0.5l3.9 3.9q0.5 0.4 0.5 1.1t-0.5 1.2z m-29.5 17.1l18.4-18.5 6.3 6.3-18.4 18.4h-6.3v-6.2z"/></g></svg>Edit this page</a></div><div class="col lastUpdated_g62E"><span class=theme-last-updated>Last updated<!-- --> on <b><time datetime=2026-09-07T00:00:00.000Z itemprop=dateModified>Sep 7, 2026</time></b> by <b>seeed-solutions-hub</b></span></div></div></footer></article><nav class="docusaurus-mt-lg pagination-nav" aria-label="Docs pages"><a class="pagination-nav__link pagination-nav__link--prev" href=/cn/ai-presence-control/><div class=pagination-nav__sublabel>Previous</div><div class=pagination-nav__label>AI 视觉人存在感知开关</div></a><a class="pagination-nav__link pagination-nav__link--next" href=/cn/solutions/industrial-protocol-gateway/><div class=pagination-nav__sublabel>Next</div><div class=pagination-nav__label>工业多协议数据中枢</div></a></nav></div><div>Loading Comments...</div></div><div class="col col--3"><div class=copyPageButtonWrapper_UocS></div><div class="tableOfContents_TN1Q thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href=#这套方案是干什么的 class="table-of-contents__link toc-highlight">这套方案是干什么的</a><ul><li><a href=#控制台上能看到什么 class="table-of-contents__link toc-highlight">控制台上能看到什么</a></ul><li><a href=#需要哪些硬件 class="table-of-contents__link toc-highlight">需要哪些硬件</a><ul><li><a href=#选型排他边界 class="table-of-contents__link toc-highlight">选型排他边界</a></ul><li><a href=#现场怎么部署 class="table-of-contents__link toc-highlight">现场怎么部署</a><ul><li><a href=#一装硬件接线 class="table-of-contents__link toc-highlight">一、装硬件：接线</a><li><a href=#二装软件三步 class="table-of-contents__link toc-highlight">二、装软件：三步</a></ul><li><a href=#有哪些接口 class="table-of-contents__link toc-highlight">有哪些接口</a><ul><li><a href=#完整的端口与路径 class="table-of-contents__link toc-highlight">完整的端口与路径</a><li><a href=#南向协议能力 class="table-of-contents__link toc-highlight">南向协议能力</a></ul><li><a href=#实测数据 class="table-of-contents__link toc-highlight">性能与实测数据</a><ul><li><a href=#容量 class="table-of-contents__link toc-highlight">容量</a><li><a href=#时延 class="table-of-contents__link toc-highlight">时延</a><li><a href=#运行时与关键参数 class="table-of-contents__link toc-highlight">运行时与关键参数</a><li><a href=#已知退化 class="table-of-contents__link toc-highlight">已知退化</a><li><a href=#下一步 class="table-of-contents__link toc-highlight">下一步</a></ul><li><a href=#数据与素材出处 class="table-of-contents__link toc-highlight">数据与素材出处</a></ul></div></div></div></div></main></div></div></div><footer class="theme-layout-footer footer footer--dark"><div class="container container-fluid"><div class="row footer__links"><div class="theme-layout-footer-column col footer__col"><div class=footer__title>导航</div><ul class="footer__items clean-list"><li class=footer__item><a class=footer__link-item href=/cn/Getting_Started/>快速开始</a><li class=footer__item><a class=footer__link-item href=/cn/Sensor_Network/>传感器与感知</a><li class=footer__item><a class=footer__link-item href=/cn/Network/>网络</a><li class=footer__item><a class=footer__link-item href=/cn/Edge_Computing/>边缘计算</a><li class=footer__item><a class=footer__link-item href=/cn/Cloud/>云端</a><li class=footer__item><a href=https://solution.seeed.cc/ target=_blank rel="noopener noreferrer" class=footer__link-item>解决方案</a></ul></div><div class="theme-layout-footer-column col footer__col"><div class=footer__title>生态</div><ul class="footer__items clean-list"><li class=footer__item><a href=https://discord.com/invite/QqMgVwHT3X target=_blank rel="noopener noreferrer" class=footer__link-item>Discord 社区</a><li class=footer__item><a href=https://project.seeedstudio.com/ target=_blank rel="noopener noreferrer" class=footer__link-item>项目中心</a><li class=footer__item><a href=https://www.seeedstudio.com/ecosystem/ target=_blank rel="noopener noreferrer" class=footer__link-item>合作伙伴</a><li class=footer__item><a href=https://www.seeedstudio.com/distributors.html target=_blank rel="noopener noreferrer" class=footer__link-item>经销商</a></ul></div><div class="theme-layout-footer-column col footer__col"><div class=footer__title>快速指引</div><ul class="footer__items clean-list"><li class=footer__item><a href=https://www.seeedstudio.com/ target=_blank rel="noopener noreferrer" class=footer__link-item>商店</a><li class=footer__item><a href=https://www.seeedstudio.com/get_help/HowToGetHelp target=_blank rel="noopener noreferrer" class=footer__link-item>如何获得帮助</a><li class=footer__item><a href=https://support.seeedstudio.com/knowledgebase target=_blank rel="noopener noreferrer" class=footer__link-item>常见问题</a><li class=footer__item><a href=https://forum.seeedstudio.com/ target=_blank rel="noopener noreferrer" class=footer__link-item>论坛</a><li class=footer__item><a href=https://www.seeedstudio.com/get_help/TechnicalSupport target=_blank rel="noopener noreferrer" class=footer__link-item>技术支持</a></ul></div><div class="theme-layout-footer-column col footer__col"><div class=footer__title>公司</div><ul class="footer__items clean-list"><li class=footer__item><a href=https://www.seeedstudio.com/about-us/ target=_blank rel="noopener noreferrer" class=footer__link-item>关于我们</a><li class=footer__item><a href=https://www.seeedstudio.com/join-us/ target=_blank rel="noopener noreferrer" class=footer__link-item>加入我们</a><li class=footer__item><a href=https://www.seeedstudio.com/contacts target=_blank rel="noopener noreferrer" class=footer__link-item>联系我们</a><li class=footer__item><a href=https://www.seeedstudio.com/blog/2020/04/22/seeed-in-the-news/ target=_blank rel="noopener noreferrer" class=footer__link-item>媒体报道</a></ul></div></div><div class="footer__bottom text--center"><div class=footer__copyright>Copyright © 2026 Seeed Studio, Inc. Built with Docusaurus.</div></div></div></footer></div>